# Article Annexe ART. 63

63-1 - Dispositions de caractère général.

La ventilation des locaux peut être soit mécanique ou naturelle par conduits, soit naturelle pour les locaux donnant sur l'extérieur, par ouverture de portes, fenêtres ou autres ouvrants.

Dans tous les cas, la ventilation doit être assurée avec de l'air pris à l'extérieur hors des sources de pollution ; cet air est désigné sous le terme d'"air neuf".

Dans la suite de cet article, les locaux sont classés, du point de vue de la ventilation, en deux catégories :

Les locaux dits "à pollution non spécifique" : ces locaux sont ceux dans lesquels la pollution est liée à la seule présence humaine, à l'exception des cabinets d'aisances et des locaux de toilette. Toutefois, les dispositions qui suivent ne s'appliquent pas aux locaux où cette présence est épisodique (circulations, archives, dépôts) ; on peut admettre que ces locaux sont ventilés par l'intermédiaire des locaux adjacents sur lesquels ils ouvrent.

Les locaux dits "à pollution spécifique" : cuisines, salles d'eau, cabinets d'aisances et tous autres locaux où existent des émissions de produits nocifs ou gênants autres que ceux liés à la seule présence humaine (notamment certains laboratoires et locaux où fonctionnent des appareils susceptibles de dégager des polluants gazeux non rejetés directement à l'extérieur, tels le monoxyde de carbone, le dioxyde de carbone, l'ammoniac, l'ozone, etc.).

Les prises d'air neuf et les ouvrants doivent être placés en principe à huit mètres au moins de toute source éventuelle de pollution, notamment véhicules, débouchés de conduits de fumée, sortie d'air extrait, ou comporter des aménagements tels qu'une reprise d'air pollué ne soit pas possible.

Des dispositions plus strictes peuvent être décidées par le Préfet de police lorsqu'il y a voisinage d'une grande quantité d'air pollué (extraction d'air ayant servi à la ventilation d'un parc automobile ou d'un grand local recevant du public par exemple).

L'air extrait des locaux doit être rejeté à au moins huit mètres de toute fenêtre, de toute prise d'air neuf, de tout débouché de conduit de fumée et de tout conduit de ventilation sauf aménagements tels qu'une reprise d'air pollué ne soit pas possible. L'air extrait des locaux à pollution spécifique doit, en outre, être rejeté sans recyclage.

63-2 - Dispositions relatives à la ventilation commune à plusieurs locaux dépendant du même établissement.

L'air provenant des locaux à pollution non spécifique peut éventuellement traverser ensuite d'autres locaux, si ceux-ci sont :

- des locaux de circulation,    - des locaux occupés épisodiquement par un petit nombre de personnes (archives, dépôts),    - des locaux à pollution spécifique.

Est considéré comme de l'air recyclé celui qui est repris dans un groupe de locaux et qui y est réintroduit ; l'air neuf peut y être mélangé ou introduit séparément.

L'air repris dans une seule salle et réintroduit dans cette salle à l'exclusion de tous autres locaux du même établissement n'est pas considéré comme de l'air recyclé ; l'air neuf, comme précédemment, peut y être mélangé ou introduit séparément.

L'air recyclé n'est utilisable que dans les conditions définies dans les articles suivants.
