# Article Annexe ART. 65

Lorsque l'introduction de l'air est mécanique, la filtration de l'air doit être réalisée dans les conditions suivantes :

après éventuellement une préfiltration grossière, destinée à retarder le colmatage des filtres installés en zone industrielle ou urbaine, il doit être prévu :

a) Pour l'air neuf, un filtre d'un rendement au test gravimétrique défini par la norme NF X-44 012 d'au moins 90 % ;

b) Pour l'air recyclé, un filtre d'un rendement au test gravimétrique défini par la norme NF X-44 012 d'au moins 95 %.

L'encrassement des filtres doit pouvoir être contrôlé en permanence ; les filtres doivent être remplacés ou nettoyés en temps utile.

Tous les dispositifs de traitement de l'air, autres que ceux destinés à la filtration, au chauffage, au refroidissement, à l'humidification, à la déshumidification, doivent faire l'objet d'un examen par l'autorité compétente et d'un avis du Conseil supérieur d'hygiène publique de France.

Le circuit d'amenée d'air doit être nettoyé avant la mise en service surtout s'il peut y avoir présence de gravats et d'humidité.

Il est maintenu en bon état de propreté, surtout en aval du poste de traitement, de façon à limiter les dépôts de particules inertes ou biologiques susceptibles ensuite de se diffuser dans les locaux. Une vérification périodique de l'ensemble du circuit s'impose, au moins une fois par an.

Il y a lieu de tenir compte de l'existence de tels circuits lors de la mise en oeuvre d'opérations de désinfection ou de désinsectisation des locaux, afin d'éviter la diffusion de produits toxiques par l'intermédiaire de ces systèmes. Les conditions de l'article 24 (premier et deuxième alinéas) doivent être respectées.
