# Article Annexe ART. 64

Locaux à pollution non spécifique.

Dans les locaux à pollution non spécifique, le débit normal d'air neuf à introduire est fixé dans le tableau ci-après nonobstant les interdictions de fumer résultant d'autres réglementations. Ce débit est exprimé en litres par seconde et par occupant en occupation normale.

Nota : Les interdictions de fumer découlent de l'application du décret n° 77-1042 du 12 septembre 1977 relatif aux interdictions de fumer dans certains lieux affectés à un usage collectif où cette pratique peut avoir des conséquences dangereuses pour la santé (J.O. du 17 septembre 1977) et du décret n° 73-1007 du 31 octobre 1973 inclus dans le Code de la construction et de l'habitation et des règlements de sécurité pris pour son application (J.O. du 4 novembre 1973).

<table>
<tr>
<td>:===============================:================================:</td>
</tr>
<tr>
<td> :                               : DEBIT MINIMAL D'AIR NEUF       :</td>
</tr>
<tr>
<td> :                               : en litres par seconde et par   :</td>
</tr>
<tr>
<td> :                               : occupant (air à 1,2 kg/m3).    :</td>
</tr>
<tr>
<td> :     DESTINATION DES LOCAUX    :-----------------:--------------:</td>
</tr>
<tr>
<td> :                               :   Locaux dans   : Locaux dans  :</td>
</tr>
<tr>
<td> :                               : lesquels il est : lesquels il  :</td>
</tr>
<tr>
<td> :                               :   interdit de   : n'est pas    :</td>
</tr>
<tr>
<td> :                               :      fumer.     : interdit de  :</td>
</tr>
<tr>
<td> :                               :                 :     fumer.   :</td>
</tr>
<tr>
<td> :-------------------------------:-----------------:--------------:</td>
</tr>
<tr>
<td> : Locaux d'enseignement :       :                 :              :</td>
</tr>
<tr>
<td> :                               :                 :              :</td>
</tr>
<tr>
<td> : Classes, salles d'études,     :                 :              :</td>
</tr>
<tr>
<td> : laboratoires (à l'exclusion   :                 :              :</td>
</tr>
<tr>
<td> : de ceux à pollution           :                 :              :</td>
</tr>
<tr>
<td> : spécifique) :                 :                 :              :</td>
</tr>
<tr>
<td> :                               :                 :              :</td>
</tr>
<tr>
<td> : Ecoles maternelles, primaires :                 :              :</td>
</tr>
<tr>
<td> : et secondaires du premier     :                 :              :</td>
</tr>
<tr>
<td> : cycle                         :         4       :      -       :</td>
</tr>
<tr>
<td> :                               :                 :              :</td>
</tr>
<tr>
<td> : Secondaires du second cycle   :                 :              :</td>
</tr>
<tr>
<td> : et universitaires             :         5       :       7      :</td>
</tr>
<tr>
<td> :===============================:================================:</td>
</tr>
</table>

<table>
<tr>
<td>:===============================:================================:</td>
</tr>
<tr>
<td> :                               : DEBIT MINIMAL D'AIR NEUF       :</td>
</tr>
<tr>
<td> :                               : en litres par seconde et par   :</td>
</tr>
<tr>
<td> :                               : occupant (air à 1,2 kg/m3).    :</td>
</tr>
<tr>
<td> :     DESTINATION DES LOCAUX    :-----------------:--------------:</td>
</tr>
<tr>
<td> :                               :   Locaux dans   : Locaux dans  :</td>
</tr>
<tr>
<td> :                               : lesquels il est : lesquels il  :</td>
</tr>
<tr>
<td> :                               :   interdit de   : n'est pas    :</td>
</tr>
<tr>
<td> :                               :      fumer.     : interdit de  :</td>
</tr>
<tr>
<td> :                               :                 :     fumer.   :</td>
</tr>
<tr>
<td> :-------------------------------:-----------------:--------------:</td>
</tr>
<tr>
<td> : Ateliers :                    :         5       :      7       :</td>
</tr>
<tr>
<td> :                               :                 :              :</td>
</tr>
<tr>
<td> : Locaux d'hébergement :        :                 :              :</td>
</tr>
<tr>
<td> : Chambres, dortoirs, cellules, :                 :              :</td>
</tr>
<tr>
<td> : salles de repos               :         5       :      7       :</td>
</tr>
<tr>
<td> :                               :                 :              :</td>
</tr>
<tr>
<td> : Bureaux et locaux assimilés : :                 :              :</td>
</tr>
<tr>
<td> : Tels que locaux d'accueil,    :                 :              :</td>
</tr>
<tr>
<td> : bibliothèques, bureaux de     :                 :              :</td>
</tr>
<tr>
<td> : poste, banques                :         5       :      7       :</td>
</tr>
<tr>
<td> :                               :                 :              :</td>
</tr>
<tr>
<td> : Locaux de réunions :          :                 :              :</td>
</tr>
<tr>
<td> : Tels que salles de réunions,  :                 :              :</td>
</tr>
<tr>
<td> : de spectacles, de culte,      :                 :              :</td>
</tr>
<tr>
<td> : clubs, foyers                 :         5       :      8       :</td>
</tr>
<tr>
<td> :===============================:================================:</td>
</tr>
</table>

<table>
<tr>
<td>:===============================:================================:</td>
</tr>
<tr>
<td> :                               : DEBIT MINIMAL D'AIR NEUF       :</td>
</tr>
<tr>
<td> :                               : en litres par seconde et par   :</td>
</tr>
<tr>
<td> :                               : occupant (air à 1,2 kg/m3).    :</td>
</tr>
<tr>
<td> :     DESTINATION DES LOCAUX    :-----------------:--------------:</td>
</tr>
<tr>
<td> :                               :   Locaux dans   : Locaux dans  :</td>
</tr>
<tr>
<td> :                               : lesquels il est : lesquels il  :</td>
</tr>
<tr>
<td> :                               :   interdit de   : n'est pas    :</td>
</tr>
<tr>
<td> :                               :      fumer.     : interdit de  :</td>
</tr>
<tr>
<td> :                               :                 :     fumer.   :</td>
</tr>
<tr>
<td> :-------------------------------:-----------------:--------------:</td>
</tr>
<tr>
<td> : Locaux de vente :             :                 :              :</td>
</tr>
<tr>
<td> : Tels que boutiques,           :                 :              :</td>
</tr>
<tr>
<td> : supermarchés                  :         6       :      6       :</td>
</tr>
<tr>
<td> :                               :                 :              :</td>
</tr>
<tr>
<td> : Locaux de restauration :      :                 :              :</td>
</tr>
<tr>
<td> : Cafés, bars, restaurants,     :                 :              :</td>
</tr>
<tr>
<td> : cantines, salles à manger     :         6       :      8       :</td>
</tr>
<tr>
<td> :                               :                 :              :</td>
</tr>
<tr>
<td> : Locaux à usage sportif :      :                 :              :</td>
</tr>
<tr>
<td> :    Par sportif :              :                 :              :</td>
</tr>
<tr>
<td> :       Dans une piscine        :         6       :      -       :</td>
</tr>
<tr>
<td> :       Dans les autres locaux  :         7       :      8       :</td>
</tr>
<tr>
<td> :                               :                 :              :</td>
</tr>
<tr>
<td> :    Par spectateur             :         5       :      8       :</td>
</tr>
<tr>
<td> :===============================:================================:</td>
</tr>
</table>

Pour les locaux où la présence humaine est épisodique (dépôts, archives, circulations, halls d'entrée, etc.) et où la distribution intérieure ne permet pas qu'ils soient ventilés par l'intermédiaire des locaux adjacents, le débit minimal d'air neuf à introduire est de 0,1 litre par seconde et par mètre carré.

En aucun cas, dans les conditions habituelles d'occupation, la teneur de l'atmosphère en dioxyde de carbone ne doit dépasser 1 pour mille avec tolérance de 1,3 pour 1000 dans les locaux où il est interdit de fumer.

Si la densité d'occupation des locaux est très variable, la ventilation modulée ou discontinue est admise sous réserve que la teneur en dioxyde de carbone ne dépasse pas les valeurs fixées précédemment.

En cas d'inoccupation des locaux, la ventilation peut être arrêtée : elle doit cependant être mise en marche avant occupation des locaux et maintenue après celle-ci pendant un temps suffisant.

L'air neuf entrant dans ces locaux doit être pris à l'extérieur sans transiter dans d'autres locaux. Il peut être mélangé à de l'air dit "recyclé" mais sans que cela puisse réduire le débit minimal d'air neuf, nécessaire à la ventilation, fixé ci-dessus.

Le recyclage par groupe de locaux n'est autorisé que s'il ne concerne pas des locaux à pollution spécifique et que si l'air est filtré conformément aux dispositions ci-après relatives à la filtration.

64-2 - Locaux à pollution spécifique.

Dans les locaux à pollution spécifique, le débit de la ventilation est déterminé en fonction de la nature et de la quantité de polluants émis.

Pour les toilettes, les cuisines collectives et leurs dégagements, le débit minimal d'air neuf à introduire figure dans le tableau ci-dessous :

<table>
<tr>
<td> :==================================:=============================:</td>
</tr>
<tr>
<td> :     DESTINATION DES LOCAUX       :   DEBIT MINIMAL D'AIR NEUF  :</td>
</tr>
<tr>
<td> :----------------------------------:-----------------------------:</td>
</tr>
<tr>
<td> :    Toilettes :                   :                             :</td>
</tr>
<tr>
<td> : Salles de bains ou de douche     :                             :</td>
</tr>
<tr>
<td> : individuelle (hôtel par exemple) : 10 litres/seconde par local :</td>
</tr>
<tr>
<td> :                                  :                             :</td>
</tr>
<tr>
<td> : Cabinets d'aisances isolés       :  8 litres/seconde par local :</td>
</tr>
<tr>
<td> :                                  :                             :</td>
</tr>
<tr>
<td> : Salles de bains ou de douche     :                             :</td>
</tr>
<tr>
<td> : individuelle avec cabinet        : 15 litres/seconde par local :</td>
</tr>
<tr>
<td> : d'aisances                       :                             :</td>
</tr>
<tr>
<td> :                                  :                             :</td>
</tr>
<tr>
<td> : Bains, douches et cabinets       :  5 litres/seconde par       :</td>
</tr>
<tr>
<td> : d'aisances groupés               :    occupant potentiel       :</td>
</tr>
<tr>
<td> :                                  :                             :</td>
</tr>
<tr>
<td> :    Cuisine collective            : 300 litres/seconde par      :</td>
</tr>
<tr>
<td> :                                  :    mètre carré de surface   :</td>
</tr>
<tr>
<td> :                                  :    de cuisson.              :</td>
</tr>
<tr>
<td> :==================================:=============================:</td>
</tr>
</table>

Si les polluants sont nocifs ou dangereux, ils doivent être captés au voisinage de leur émission.

Sauf exigence particulière (locaux de recherches biologiques par exemple), l'air provenant des locaux à pollution non spécifique notamment des couloirs de circulations) peut être admis dans les locaux à pollution spécifique.

Si la pollution spécifique est très variable, la ventilation modulée ou discontinue est admise sous réserve que l'évacuation des polluants soit convenablement réalisée.

Dans le cas où cessent les émissions donnant à la pollution un caractère spécifique, la ventilation peut être arrêtée ; elle doit cependant être mise en marche avant pollution des locaux ou maintenue après celle-ci pendant un temps suffisant afin que l'évacuation des gaz soit convenablement assurée.
